&DEVC XB=0.0,0.0,0.0,0.0,0.005,0.825, QUANTITY='RADIATION LOSS', SPATIAL_STATISTIC='VOLUME INTEGRAL', DX=0.12, DY=0.12, DZ=0.005, CONVERSION_FACTOR=-100., POINTS=83, Z_ID='z', ID='RHRRPUL', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=0.0,0.0,0.0,0.0,0.005,0.825, QUANTITY='RADIATION LOSS', SPATIAL_STATISTIC='VOLUME INTEGRAL', DX=0.12, DY=0.12, DZ=0.005, CONVERSION_FACTOR=-100., POINTS=83, Z_ID='z', ID='RHRRPUL_rms', HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS' /

&DEVC XB=-0.005,0.115,0.0,0.0,0.152,0.152, QUANTITY='TEMPERATURE', ID='T_1p0D', POINTS=13, HIDE_COORDINATES=F, CONVERSION_ADDEND=273.15, UNITS='K', X_ID='r', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.228,0.228, QUANTITY='TEMPERATURE', ID='T_1p5D', POINTS=13, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.304,0.304, QUANTITY='TEMPERATURE', ID='T_2p0D', POINTS=13, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.380,0.380, QUANTITY='TEMPERATURE', ID='T_2p5D', POINTS=13, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.456,0.456, QUANTITY='TEMPERATURE', ID='T_3p0D', POINTS=13, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.532,0.532, QUANTITY='TEMPERATURE', ID='T_3p5D', POINTS=13, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /

&DEVC XB=-0.005,0.115,0.0,0.0,0.152,0.152, QUANTITY='TEMPERATURE', ID='T_rms_1p0D', POINTS=13, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.228,0.228, QUANTITY='TEMPERATURE', ID='T_rms_1p5D', POINTS=13, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.304,0.304, QUANTITY='TEMPERATURE', ID='T_rms_2p0D', POINTS=13, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.380,0.380, QUANTITY='TEMPERATURE', ID='T_rms_2p5D', POINTS=13, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.456,0.456, QUANTITY='TEMPERATURE', ID='T_rms_3p0D', POINTS=13, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.532,0.532, QUANTITY='TEMPERATURE', ID='T_rms_3p5D', POINTS=13, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /

&DEVC XYZ=0.000,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=0_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=F /
&DEVC XYZ=0.010,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=1_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=2_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=3_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=4_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=0_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=1_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=2_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=3_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=4_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=0_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=1_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=2_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=3_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=4_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=0_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=1_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=2_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=3_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=4_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=0_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=1_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=2_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=3_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=4_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=0_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=1_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=2_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=3_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=4_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XB=-0.205,0.205,0.0,0.0,0.076,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_0p5D', POINTS=42, HIDE_COORDINATES=F, CONVERSION_FACTOR=1E6, UNITS='ppm', X_ID='x', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.152,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_1p0D', POINTS=42, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.228,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_1p5D', POINTS=42, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.380,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_2p5D', POINTS=42, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.532,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_3p5D', POINTS=42, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm' /

&DEVC XB=-0.205,0.205,0.0,0.0,0.076,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_0p5D', POINTS=42, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.152,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_1p0D', POINTS=42, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.228,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_1p5D', POINTS=42, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.380,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_2p5D', POINTS=42, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.532,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_3p5D', POINTS=42, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /

&DEVC XYZ= 0.000,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=F /
&DEVC XYZ= 0.010,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&DEVC XYZ= 0.000,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.010,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&DEVC XYZ= 0.000,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.010,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&DEVC XYZ= 0.000,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.010,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&DEVC XYZ= 0.000,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.010,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
